{
    "metadata": {
        "data_model": "ASHRAE_205",
        "schema": "RS0001",
        "schema_version": "2.0.0",
        "description": "ASHRAE 90.1-2019 Addendum 'bd' curve set 'J': 400.0+ ton, 6.28 COP, 7.03 IPLV liquid-cooled, centrifugal compressor chiller",
        "id": "c4ab8d90-d2f7-4a29-9d33-0cdf4141ced3",
        "data_timestamp": "2024-02-22T13:52Z",
        "data_version": 2,
        "data_source": "https://github.com/bigladder/chiller",
        "disclaimer": "This data is synthetic and does not represent any physical products.",
        "notes": "Based on ASHRAE 90.1-2019 Addendum 'bd' curve set 'J' for Energy Cost Budget (ECB) Path A"
    },
    "description": {
        "product_information": {
            "liquid_data_source": "CoolProp",
            "hot_gas_bypass_installed": false,
            "compressor_type": "CENTRIFUGAL"
        }
    },
    "performance": {
        "condenser_type": "LiquidCooled",
        "evaporator_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "condenser_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "evaporator_fouling_factor": 0.0,
        "condenser_fouling_factor": 0.0,
        "compressor_speed_control_type": "CONTINUOUS",
        "cycling_degradation_coefficient": 0.0,
        "performance_map_cooling": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.06780921920249407
                ],
                "evaporator_liquid_leaving_temperature": [
                    277.0388888888889,
                    280.9277777777778,
                    284.81666666666666,
                    288.7055555555556
                ],
                "condenser_liquid_volumetric_flow_rate": [
                    0.08530580156013388
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    295.0018518518519,
                    304.07592592592596,
                    313.15000000000003
                ],
                "compressor_sequence_number": [
                    1,
                    2,
                    3,
                    4
                ]
            },
            "lookup_variables": {
                "input_power": [
                    68750.75731282966,
                    95869.79047388787,
                    139103.98315348386,
                    198453.3353516178,
                    79013.49735204896,
                    110180.71264702197,
                    159868.67103944186,
                    228077.3725293086,
                    79564.59639669841,
                    110949.19509006615,
                    160983.7143526958,
                    229668.15418458742,
                    71677.01538551183,
                    99950.3236820393,
                    145024.70562338995,
                    206900.16120956372,
                    71152.18782294464,
                    99218.47562065297,
                    143962.8176198929,
                    205385.21382066444,
                    85402.16119458263,
                    119089.41253529953,
                    172794.90810591317,
                    246518.6479064235,
                    89404.50022585207,
                    124670.49148381695,
                    180892.87419299132,
                    258071.64835337512,
                    84075.7309867103,
                    117239.76620299323,
                    170111.13075564223,
                    242689.82464465735,
                    70836.89616848661,
                    98778.81581132872,
                    143324.88537442542,
                    204475.10485777672,
                    87645.42527132484,
                    122217.54181591683,
                    177333.72310281696,
                    252993.9691320253,
                    94173.03919792334,
                    131320.0012490531,
                    190541.0990382753,
                    271836.33256559,
                    90979.829149463,
                    126867.21570529477,
                    184080.25039968625,
                    262618.9332326374,
                    68884.76556553961,
                    96056.65886066966,
                    139375.12317369593,
                    198840.1585046185,
                    86882.72047917396,
                    121153.9848243302,
                    175790.5361081533,
                    250792.37433064322,
                    95069.19189062492,
                    132569.64524193289,
                    192354.29228793352,
                    274423.13302862685,
                    93647.83613229687,
                    130587.62956580393,
                    189478.45127629305,
                    270320.30126376427
                ],
                "net_evaporator_capacity": [
                    401365.9470278522,
                    802731.8940557044,
                    1204097.8410835564,
                    1605463.7881114087,
                    374998.9008808151,
                    749997.8017616302,
                    1124996.7026424455,
                    1499995.6035232604,
                    341790.679505383,
                    683581.359010766,
                    1025372.038516149,
                    1367162.718021532,
                    301741.2829015559,
                    603482.5658031118,
                    905223.8487046676,
                    1206965.1316062235,
                    452239.8437119264,
                    904479.6874238529,
                    1356719.5311357793,
                    1808959.3748477057,
                    432434.74115130916,
                    864869.4823026183,
                    1297304.2234539276,
                    1729738.9646052367,
                    405788.46336229687,
                    811576.9267245937,
                    1217365.3900868907,
                    1623153.8534491875,
                    372301.0103448895,
                    744602.020689779,
                    1116903.0310346684,
                    1489204.041379558,
                    472669.5133737778,
                    945339.0267475556,
                    1418008.5401213334,
                    1890678.0534951112,
                    459426.3543995802,
                    918852.7087991604,
                    1378279.0631987406,
                    1837705.4175983209,
                    439342.02019698755,
                    878684.0403939751,
                    1318026.0605909626,
                    1757368.0807879502,
                    412416.5107659999,
                    824833.0215319998,
                    1237249.5322979996,
                    1649666.0430639996,
                    462654.95601340715,
                    925309.9120268143,
                    1387964.8680402215,
                    1850619.8240536286,
                    455973.7406256294,
                    911947.4812512588,
                    1367921.221876888,
                    1823894.9625025175,
                    442451.35000945657,
                    884902.7000189131,
                    1327354.0500283698,
                    1769805.4000378263,
                    422087.7841648887,
                    844175.5683297775,
                    1266263.3524946661,
                    1688351.136659555
                ],
                "net_condenser_capacity": [
                    470116.70434068184,
                    898601.6845295923,
                    1343201.8242370402,
                    1803917.1234630265,
                    454012.3982328641,
                    860178.5144086522,
                    1284865.3736818873,
                    1728072.976052569,
                    421355.2759020814,
                    794530.5541008322,
                    1186355.752868845,
                    1596830.8722061194,
                    373418.2982870677,
                    703432.889485151,
                    1050248.5543280577,
                    1413865.2928157873,
                    523392.0315348711,
                    1003698.1630445059,
                    1500682.3487556723,
                    2014344.5886683702,
                    517836.9023458918,
                    983958.8948379179,
                    1470099.1315598406,
                    1976257.6125116602,
                    495192.96358814894,
                    936247.4182084107,
                    1398258.264279882,
                    1881225.5018025625,
                    456376.74133159977,
                    861841.7868927722,
                    1287014.1617903106,
                    1731893.8660242152,
                    543506.4095422644,
                    1044117.8425588843,
                    1561333.425495759,
                    2095153.158352888,
                    547071.7796709051,
                    1041070.2506150773,
                    1555612.7863015574,
                    2090699.3867303461,
                    533515.0593949109,
                    1010004.0416430281,
                    1508567.1596292378,
                    2029204.4133535402,
                    503396.3399154629,
                    951700.2372372946,
                    1421329.7826976858,
                    1912284.976296637,
                    531539.7215789468,
                    1021366.570887484,
                    1527339.9912139175,
                    2049459.9825582472,
                    542856.4611048034,
                    1033101.466075589,
                    1543711.7579850415,
                    2074687.3368331608,
                    537520.5419000814,
                    1017472.345260846,
                    1519708.3423163034,
                    2044228.5330664532,
                    515735.6202971856,
                    974763.1978955814,
                    1455741.8037709591,
                    1958671.4379233192
                ],
                "oil_cooler_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "auxiliary_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "operation_state": [
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL"
                ]
            }
        },
        "performance_map_standby": {
            "grid_variables": {
                "environment_dry_bulb_temperature": [
                    293.15
                ]
            },
            "lookup_variables": {
                "input_power": [
                    0.0
                ]
            }
        },
        "performance_map_evaporator_liquid_pressure_differential": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.06780921920249407
                ],
                "evaporator_liquid_leaving_temperature": [
                    277.0388888888889,
                    280.9277777777778,
                    284.81666666666666,
                    288.7055555555556
                ]
            },
            "lookup_variables": {
                "evaporator_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "performance_map_condenser_liquid_pressure_differential": {
            "grid_variables": {
                "condenser_liquid_volumetric_flow_rate": [
                    0.08530580156013388
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    295.0018518518519,
                    304.07592592592596,
                    313.15000000000003
                ]
            },
            "lookup_variables": {
                "condenser_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "scaling": {
            "minimum": 0.8888888888888888
        }
    }
}