{
    "metadata": {
        "schema_author": "ASHRAE_205",
        "schema_name": "RS0001",
        "schema_version": "3.0.0",
        "author": "ASHRAE SSPC 205",
        "id": "94ab07ae-4f09-4788-8dd7-62bb3a4b6e3e",
        "description": "ASHRAE 90.1-2022 Appendix J curve set 'E': 150.0-300.0 ton, 5.33 COP, 6.51 IPLV liquid-cooled, positive displacement compressor chiller",
        "time_of_creation": "2025-02-18T13:40Z",
        "version": "3.0.0",
        "source": "https://github.com/bigladder/chiller",
        "disclaimer": "This data is synthetic and does not represent any physical products.",
        "notes": "Based on ASHRAE 90.1-2022 Appendix J curve set 'E' for Energy Cost Budget (ECB) Path A"
    },
    "description": {
        "product_information": {
            "liquid_data_source": "CoolProp",
            "hot_gas_bypass_installed": false,
            "compressor_type": "SCROLL"
        }
    },
    "performance": {
        "compressor_speed_control_type": "CONTINUOUS",
        "cycling_degradation_coefficient": 0.0,
        "evaporator_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "evaporator_fouling_factor": 0.0,
        "performance_map_evaporator_liquid_pressure_differential": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.03390460960124702
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ]
            },
            "lookup_variables": {
                "evaporator_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "condenser_type": "LIQUID",
        "condenser_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "condenser_fouling_factor": 0.0,
        "performance_map_condenser_liquid_pressure_differential": {
            "grid_variables": {
                "condenser_liquid_volumetric_flow_rate": [
                    0.04369912190436706
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ]
            },
            "lookup_variables": {
                "condenser_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "performance_map_cooling": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.03390460960124702
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ],
                "condenser_liquid_volumetric_flow_rate": [
                    0.04369912190436706
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ],
                "compressor_sequence_number": [
                    1,
                    2,
                    3,
                    4
                ]
            },
            "lookup_variables": {
                "input_power": [
                    34458.85549182464,
                    50455.61326189335,
                    73886.91787334565,
                    104752.76932618153,
                    43446.68977545087,
                    63615.84984561336,
                    93158.69472417822,
                    132075.22441114555,
                    50710.82750869226,
                    74252.20206678653,
                    108734.50943003855,
                    154157.7495984484,
                    53597.532780694746,
                    78478.99610060992,
                    114924.20297362143,
                    162933.15339972934,
                    34685.69951942485,
                    50787.76458740915,
                    74373.31841678018,
                    105442.36100753798,
                    44238.97651234894,
                    64775.938090533185,
                    94857.52146191533,
                    134483.72662649534,
                    53148.75572918292,
                    77821.88427757604,
                    113961.93209505542,
                    161568.89918162115,
                    59094.21978174137,
                    86527.39787101354,
                    126710.23751322395,
                    179642.73870837272,
                    35760.11710006742,
                    52360.95664956402,
                    76677.09207407564,
                    108708.52337360228,
                    44468.8429875161,
                    65112.51496772113,
                    95350.40275846737,
                    135182.50635975492,
                    52989.63809031584,
                    77588.89981145736,
                    113620.75094590317,
                    161085.19149365328,
                    59334.60354294989,
                    86879.37445052745,
                    127225.67004773498,
                    180373.49033457253,
                    37848.079696413704,
                    55418.20947363245,
                    81154.1160110853,
                    115055.79930877223,
                    45010.21939662339,
                    65905.21334197534,
                    96511.22582433408,
                    136828.25684369967,
                    51815.36352077176,
                    75869.49437275238,
                    111102.86323772762,
                    157515.4701156976,
                    56608.53172601084,
                    82887.78438299731,
                    121380.40787694685,
                    172086.4022078595
                ],
                "net_evaporator_capacity": [
                    182428.46542744484,
                    364856.9308548897,
                    547285.3962823346,
                    729713.8617097794,
                    179250.5976792967,
                    358501.1953585934,
                    537751.7930378901,
                    717002.3907171868,
                    164984.87289411147,
                    329969.74578822294,
                    494954.61868233443,
                    659939.4915764459,
                    139631.29107188928,
                    279262.58214377856,
                    418893.87321566785,
                    558525.1642875571,
                    209642.12074670393,
                    419284.24149340787,
                    628926.3622401118,
                    838568.4829868157,
                    209052.23372695086,
                    418104.4674539017,
                    627156.7011808526,
                    836208.9349078034,
                    197374.4896701607,
                    394748.9793403214,
                    592123.4690104821,
                    789497.9586806428,
                    174608.88857633356,
                    349217.7771526671,
                    523826.6657290007,
                    698435.5543053342,
                    213611.0037054691,
                    427222.0074109382,
                    640833.0111164073,
                    854444.0148218764,
                    215609.09741411108,
                    431218.19482822216,
                    646827.2922423333,
                    862436.3896564443,
                    206519.334085716,
                    413038.668171432,
                    619558.002257148,
                    826077.336342864,
                    186341.7137202839,
                    372683.4274405678,
                    559025.1411608517,
                    745366.8548811356,
                    194335.11430374067,
                    388670.22860748135,
                    583005.342911222,
                    777340.4572149627,
                    198921.1887407777,
                    397842.3774815554,
                    596763.5662223331,
                    795684.7549631108,
                    192419.4061407776,
                    384838.8122815552,
                    577258.2184223328,
                    769677.6245631104,
                    174829.7665037406,
                    349659.5330074812,
                    524489.2995112218,
                    699319.0660149624
                ],
                "net_condenser_capacity": [
                    216887.32091926946,
                    415312.544116783,
                    621172.3141556802,
                    834466.6310359609,
                    222697.2874547476,
                    422117.0452042068,
                    630910.4877620683,
                    849077.6151283324,
                    215695.70040280372,
                    404221.94785500946,
                    603689.128112373,
                    814097.2411748943,
                    193228.82385258403,
                    357741.57824438845,
                    533818.0761892893,
                    721458.3176872865,
                    244327.82026612878,
                    470072.006080817,
                    703299.680656892,
                    944010.8439943537,
                    253291.2102392998,
                    482880.4055444349,
                    722014.2226427679,
                    970692.6615342988,
                    250523.2453993436,
                    472570.86361789744,
                    706085.4011055375,
                    951066.8578622639,
                    233703.1083580749,
                    435745.17502368067,
                    650536.9032422246,
                    878078.2930137069,
                    249371.1208055365,
                    479582.96406050224,
                    717510.103190483,
                    963152.5381954787,
                    260077.9404016272,
                    496330.7097959433,
                    742177.6950008007,
                    997618.8960161993,
                    259508.97217603185,
                    490627.56798288936,
                    733178.7532030512,
                    987162.5278365172,
                    245676.3172632338,
                    459562.80189109524,
                    686250.8112085867,
                    925740.3452157081,
                    232183.19400015438,
                    444088.4380811138,
                    664159.4589223074,
                    892396.2565237349,
                    243931.4081374011,
                    463747.59082353074,
                    693274.7920466672,
                    932513.0118068105,
                    244234.76966154936,
                    460708.3066543076,
                    688361.0816600604,
                    927193.094678808,
                    231438.29822975144,
                    432547.3173904785,
                    645869.7073881687,
                    871405.4682228218
                ],
                "oil_cooler_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "auxiliary_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "operation_state": [
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL"
                ]
            }
        },
        "performance_map_standby": {
            "grid_variables": {
                "environment_dry_bulb_temperature": [
                    293.15
                ]
            },
            "lookup_variables": {
                "input_power": [
                    0.0
                ]
            }
        },
        "scaling": {
            "minimum": 0.6666666666666666,
            "maximum": 1.3333333333333333
        }
    }
}
