{
    "metadata": {
        "schema_author": "ASHRAE_205",
        "schema_name": "RS0001",
        "schema_version": "3.0.0",
        "author": "ASHRAE SSPC 205",
        "id": "7cfd3c29-f3c6-4c14-85cd-2db085cff1dd",
        "description": "ASHRAE 90.1-2022 Appendix J curve set 'J': 400.0+ ton, 6.28 COP, 7.03 IPLV liquid-cooled, centrifugal compressor chiller",
        "time_of_creation": "2025-02-18T13:40Z",
        "version": "3.0.0",
        "source": "https://github.com/bigladder/chiller",
        "disclaimer": "This data is synthetic and does not represent any physical products.",
        "notes": "Based on ASHRAE 90.1-2022 Appendix J curve set 'J' for Energy Cost Budget (ECB) Path A"
    },
    "description": {
        "product_information": {
            "liquid_data_source": "CoolProp",
            "hot_gas_bypass_installed": false,
            "compressor_type": "CENTRIFUGAL"
        }
    },
    "performance": {
        "compressor_speed_control_type": "CONTINUOUS",
        "cycling_degradation_coefficient": 0.0,
        "evaporator_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "evaporator_fouling_factor": 0.0,
        "evaporator_liquid_pressure_differential_performance_map": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.06780921920249407
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ]
            },
            "lookup_variables": {
                "evaporator_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "condenser_type": "LIQUID",
        "condenser_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "condenser_fouling_factor": 0.0,
        "condenser_liquid_pressure_differential_performance_map": {
            "grid_variables": {
                "condenser_liquid_volumetric_flow_rate": [
                    0.08530580156013388
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ]
            },
            "lookup_variables": {
                "condenser_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "cooling_performance_map": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.06780921920249407
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ],
                "condenser_liquid_volumetric_flow_rate": [
                    0.08530580156013388
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ],
                "compressor_sequence_number": [
                    1,
                    2,
                    3,
                    4
                ]
            },
            "lookup_variables": {
                "input_power": [
                    66370.42931976928,
                    92550.53182317269,
                    134287.84558659417,
                    191582.37061003374,
                    74969.514282924,
                    104541.56299005356,
                    151686.44622174432,
                    216404.16397799627,
                    70013.80991808175,
                    97631.05963448837,
                    141659.52806949842,
                    202099.215223112,
                    54560.59757161555,
                    76082.26093452485,
                    110392.91408692194,
                    157492.55702880686,
                    71252.13434243,
                    99357.84647642486,
                    144165.0402499576,
                    205673.71566302815,
                    87996.87664893303,
                    122707.62470736404,
                    178044.81761902175,
                    254008.45538390617,
                    89546.14851741782,
                    124868.01355577908,
                    181179.47236781614,
                    258480.52495352912,
                    77897.72066911099,
                    108624.81303238671,
                    157611.11073068445,
                    224856.61376400432,
                    69371.31090538167,
                    96735.12411123351,
                    140359.5544352868,
                    200244.60187754149,
                    89893.50297008498,
                    125352.38347254734,
                    181882.27754147034,
                    259483.18517685396,
                    95555.37213459496,
                    133247.60138298114,
                    193337.98484798826,
                    275826.5225296165,
                    87295.17849499203,
                    121729.13868592083,
                    176625.06586646286,
                    251982.96003661814,
                    62794.66493956767,
                    87564.2917392406,
                    127052.97156417272,
                    181260.70441436413,
                    83035.55516414375,
                    115789.288534628,
                    168006.5343009359,
                    239687.29246306748,
                    90727.09867419784,
                    126514.79460250186,
                    183568.89871211592,
                    261889.41100303998,
                    85748.04494066392,
                    119571.73161891711,
                    173494.73758661302,
                    247517.06284375157
                ],
                "net_evaporator_capacity": [
                    370243.1871156308,
                    740486.3742312616,
                    1110729.5613468923,
                    1480972.748462523,
                    333573.152789705,
                    667146.30557941,
                    1000719.4583691151,
                    1334292.61115882,
                    286645.62957489013,
                    573291.2591497803,
                    859936.8887246704,
                    1146582.5182995605,
                    229460.6174711867,
                    458921.2349423734,
                    688381.8524135601,
                    917842.4698847468,
                    458478.38332723506,
                    916956.7666544701,
                    1375435.1499817052,
                    1833913.5333089402,
                    434817.4499889636,
                    869634.8999779272,
                    1304452.3499668909,
                    1739269.7999558544,
                    400899.0277618032,
                    801798.0555236064,
                    1202697.0832854095,
                    1603596.1110472127,
                    356723.116645754,
                    713446.233291508,
                    1070169.349937262,
                    1426892.466583016,
                    466909.66471414804,
                    933819.3294282961,
                    1400728.994142444,
                    1867638.6588565921,
                    456257.8323635308,
                    912515.6647270616,
                    1368773.4970905925,
                    1825031.3294541233,
                    435348.5111240245,
                    870697.022248049,
                    1306045.5333720734,
                    1741394.044496098,
                    404181.7009956296,
                    808363.4019912592,
                    1212545.1029868887,
                    1616726.8039825184,
                    395537.0312763699,
                    791074.0625527397,
                    1186611.0938291096,
                    1582148.1251054795,
                    397894.29991340695,
                    795788.5998268139,
                    1193682.899740221,
                    1591577.1996536278,
                    389994.0796615551,
                    779988.1593231102,
                    1169982.2389846654,
                    1559976.3186462205,
                    371836.37052081444,
                    743672.7410416289,
                    1115509.1115624434,
                    1487345.4820832578
                ],
                "net_condenser_capacity": [
                    436613.61643540004,
                    833036.9060544343,
                    1245017.4069334865,
                    1672555.119072557,
                    408542.66707262903,
                    771687.8685694636,
                    1152405.9045908595,
                    1550696.7751368163,
                    356659.43949297187,
                    670922.3187842686,
                    1001596.4167941688,
                    1348681.7335226724,
                    284021.2150428023,
                    535003.4958768983,
                    798774.7665004821,
                    1075335.0269135537,
                    529730.517669665,
                    1016314.613130895,
                    1519600.1902316627,
                    2039587.2489719684,
                    522814.32663789665,
                    992342.5246852912,
                    1482497.1675859126,
                    1993278.2553397606,
                    490445.176279221,
                    926666.0690793855,
                    1383876.5556532256,
                    1862076.6360007417,
                    434620.837314865,
                    822071.0463238948,
                    1227780.4606679464,
                    1651749.0803470204,
                    536280.9756195297,
                    1030554.4535395296,
                    1541088.548577731,
                    2067883.2607341337,
                    546151.3353336158,
                    1037868.0481996089,
                    1550655.7746320628,
                    2084514.5146309773,
                    530903.8832586195,
                    1003944.6236310302,
                    1499383.5182200617,
                    2017220.5670257146,
                    491476.8794906216,
                    930092.54067718,
                    1389170.1688533516,
                    1868709.7640191365,
                    458331.69621593755,
                    878638.3542919804,
                    1313664.0653932823,
                    1763408.8295198437,
                    480929.8550775507,
                    911577.8883614419,
                    1361689.434041157,
                    1831264.4921166953,
                    480721.178335753,
                    906502.9539256121,
                    1353551.1376967812,
                    1821865.7296492604,
                    457584.41546147835,
                    863244.472660546,
                    1289003.8491490565,
                    1734862.5449270094
                ],
                "oil_cooler_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "auxiliary_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "operation_state": [
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL"
                ]
            }
        },
        "standby_performance_map": {
            "grid_variables": {
                "environment_dry_bulb_temperature": [
                    293.15
                ]
            },
            "lookup_variables": {
                "input_power": [
                    0.0
                ]
            }
        },
        "scaling": {
            "minimum": 0.8888888888888888
        }
    }
}
