{
    "metadata": {
        "data_model": "ASHRAE_205",
        "schema": "RS0001",
        "schema_version": "3.0.0",
        "description": "ASHRAE 90.1-2022 Appendix J curve set 'T': 300.0-400.0 ton, 5.91 COP, 9.02 IPLV liquid-cooled, centrifugal compressor chiller",
        "id": "fb36d102-86a1-4ff3-9ef4-8b508222c611",
        "data_timestamp": "2024-12-20T13:18Z",
        "data_version": 3,
        "data_source": "https://github.com/bigladder/chiller",
        "disclaimer": "This data is synthetic and does not represent any physical products.",
        "notes": "Based on ASHRAE 90.1-2022 Appendix J curve set 'T' for Energy Cost Budget (ECB) Path B"
    },
    "description": {
        "product_information": {
            "liquid_data_source": "CoolProp",
            "hot_gas_bypass_installed": false,
            "compressor_type": "CENTRIFUGAL"
        }
    },
    "performance": {
        "compressor_speed_control_type": "CONTINUOUS",
        "cycling_degradation_coefficient": 0.0,
        "evaporator_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "evaporator_fouling_factor": 0.0,
        "performance_map_evaporator_liquid_pressure_differential": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.05274050382416204
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ]
            },
            "lookup_variables": {
                "evaporator_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "condenser_type": "LIQUID",
        "condenser_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "condenser_fouling_factor": 0.0,
        "performance_map_condenser_liquid_pressure_differential": {
            "grid_variables": {
                "condenser_liquid_volumetric_flow_rate": [
                    0.06691856604777864
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ]
            },
            "lookup_variables": {
                "condenser_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "performance_map_cooling": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.05274050382416204
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ],
                "condenser_liquid_volumetric_flow_rate": [
                    0.06691856604777864
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ],
                "compressor_sequence_number": [
                    1,
                    2,
                    3,
                    4
                ]
            },
            "lookup_variables": {
                "input_power": [
                    29862.77521161519,
                    61988.156935373874,
                    111025.08839068266,
                    176973.56957754155,
                    32886.00716748534,
                    68263.6814170913,
                    122264.98798968125,
                    194889.92688525515,
                    30023.516698396365,
                    62321.81877483816,
                    111622.69988698418,
                    177926.16003483432,
                    22513.59261989258,
                    46732.96780394891,
                    83701.98660046772,
                    133420.64900944906,
                    29020.48828665887,
                    60239.765711891785,
                    107893.5984460636,
                    171981.9864891743,
                    35035.60502118179,
                    72725.74524601002,
                    130256.85378312714,
                    207628.9306325331,
                    35060.527235816684,
                    72777.4779513938,
                    130349.51064650044,
                    207776.62532113655,
                    29832.34917425794,
                    61924.99957758452,
                    110911.96918247011,
                    176793.2579889147,
                    26783.48183207395,
                    55596.26201239909,
                    99576.76126027462,
                    158724.9795757006,
                    34426.83773864713,
                    71462.08634024957,
                    127993.55303918023,
                    204021.23783543915,
                    36414.92358262459,
                    75588.88890378147,
                    135384.9426535658,
                    215803.08483197764,
                    32983.63903585087,
                    68466.34240674313,
                    122627.96787812827,
                    195468.51545000632,
                    24032.82116031205,
                    49886.53194917248,
                    89350.23870665893,
                    142423.94143277136,
                    32203.658437883703,
                    66847.2845874106,
                    119728.12303053221,
                    190846.17376724852,
                    35493.54666237324,
                    73676.3252949258,
                    131959.40858022045,
                    210342.79651825718,
                    33637.19093377526,
                    69822.96372967334,
                    125057.77075883077,
                    199341.61202124757
                ],
                "net_evaporator_capacity": [
                    311545.3229410211,
                    623090.6458820422,
                    934635.9688230634,
                    1246181.2917640845,
                    278580.0330941077,
                    557160.0661882154,
                    835740.0992823231,
                    1114320.1323764308,
                    233989.58917312,
                    467979.17834624,
                    701968.7675193601,
                    935958.35669248,
                    177773.99117805852,
                    355547.98235611705,
                    533321.9735341755,
                    711095.9647122341,
                    355635.5855324154,
                    711271.1710648309,
                    1066906.7565972463,
                    1422542.3421296617,
                    336297.5596278888,
                    672595.1192557776,
                    1008892.6788836664,
                    1345190.2385115551,
                    305334.379649288,
                    610668.759298576,
                    916003.1389478641,
                    1221337.518597152,
                    262746.0455966134,
                    525492.0911932267,
                    788238.1367898402,
                    1050984.1823864535,
                    357223.71074731223,
                    714447.4214946245,
                    1071671.1322419366,
                    1428894.842989249,
                    351512.94878517225,
                    703025.8975703445,
                    1054538.8463555167,
                    1406051.795140689,
                    334177.03274895827,
                    668354.0654979165,
                    1002531.0982468748,
                    1336708.130995833,
                    305215.9626386703,
                    610431.9252773406,
                    915647.8879160108,
                    1220863.8505546812,
                    316309.6985857117,
                    632619.3971714234,
                    948929.0957571352,
                    1265238.7943428468,
                    324226.2005659586,
                    648452.4011319173,
                    972678.6016978759,
                    1296904.8022638345,
                    320517.5484721315,
                    641035.096944263,
                    961552.6454163945,
                    1282070.193888526,
                    305183.7423042303,
                    610367.4846084606,
                    915551.2269126908,
                    1220734.9692169211
                ],
                "net_condenser_capacity": [
                    341408.0981526363,
                    685078.8028174161,
                    1045661.0572137461,
                    1423154.861341626,
                    311466.04026159307,
                    625423.7476053067,
                    958005.0872720045,
                    1309210.059261686,
                    264013.1058715164,
                    530300.9971210782,
                    813591.4674063443,
                    1113884.5167273143,
                    200287.5837979511,
                    402280.95016006596,
                    617023.9601346432,
                    844516.6137216832,
                    384656.0738190743,
                    771510.9367767227,
                    1174800.35504331,
                    1594524.3286188361,
                    371333.1646490706,
                    745320.8645017876,
                    1139149.5326667936,
                    1552819.1691440882,
                    340394.9068851047,
                    683446.2372499699,
                    1046352.6495943645,
                    1429114.1439182886,
                    292578.3947708713,
                    587417.0907708113,
                    899150.1059723103,
                    1227777.440375368,
                    384007.1925793862,
                    770043.6835070236,
                    1171247.8935022112,
                    1587619.8225649495,
                    385939.7865238194,
                    774487.9839105941,
                    1182532.399394697,
                    1610073.0329761282,
                    370591.95633158286,
                    743942.954401698,
                    1137916.0409004407,
                    1552511.2158278108,
                    338199.60167452117,
                    678898.2676840837,
                    1038275.8557941391,
                    1416332.3660046875,
                    340342.51974602375,
                    682505.9291205959,
                    1038279.3344637941,
                    1407662.735775618,
                    356429.85900384234,
                    715299.6857193279,
                    1092406.724728408,
                    1487750.9760310831,
                    356011.0951345047,
                    714711.4222391888,
                    1093512.0539966149,
                    1492412.990406783,
                    338820.93323800556,
                    680190.4483381339,
                    1040608.9976715215,
                    1420076.5812381688
                ],
                "oil_cooler_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "auxiliary_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "operation_state": [
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL"
                ]
            }
        },
        "performance_map_standby": {
            "grid_variables": {
                "environment_dry_bulb_temperature": [
                    293.15
                ]
            },
            "lookup_variables": {
                "input_power": [
                    0.0
                ]
            }
        },
        "scaling": {
            "minimum": 0.8571428571428571,
            "maximum": 1.142857142857143
        }
    }
}