{
    "metadata": {
        "data_model": "ASHRAE_205",
        "schema": "RS0001",
        "schema_version": "3.0.0",
        "description": "ASHRAE 90.1-2022 Appendix J curve set 'X': 150.0-300.0 ton, 4.90 COP, 5.60 IPLV liquid-cooled, positive displacement compressor chiller",
        "id": "9abacfb5-01d3-474b-9656-0e2f4a524425",
        "data_timestamp": "2024-12-20T13:18Z",
        "data_version": 3,
        "data_source": "https://github.com/bigladder/chiller",
        "disclaimer": "This data is synthetic and does not represent any physical products.",
        "notes": "Based on ASHRAE 90.1-2022 Appendix J curve set 'X' for Performance Rating Method (PRM)"
    },
    "description": {
        "product_information": {
            "liquid_data_source": "CoolProp",
            "hot_gas_bypass_installed": false,
            "compressor_type": "SCROLL"
        }
    },
    "performance": {
        "compressor_speed_control_type": "CONTINUOUS",
        "cycling_degradation_coefficient": 0.0,
        "evaporator_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "evaporator_fouling_factor": 0.0,
        "performance_map_evaporator_liquid_pressure_differential": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.03390460960124702
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ]
            },
            "lookup_variables": {
                "evaporator_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "condenser_type": "LIQUID",
        "condenser_liquid_type": {
            "liquid_components": [
                {
                    "liquid_constituent": "WATER",
                    "concentration": 1.0
                }
            ],
            "concentration_type": "BY_VOLUME"
        },
        "condenser_fouling_factor": 0.0,
        "performance_map_condenser_liquid_pressure_differential": {
            "grid_variables": {
                "condenser_liquid_volumetric_flow_rate": [
                    0.04430383771421253
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ]
            },
            "lookup_variables": {
                "condenser_liquid_differential_pressure": [
                    15000.0,
                    15000.0,
                    15000.0,
                    15000.0
                ]
            }
        },
        "performance_map_cooling": {
            "grid_variables": {
                "evaporator_liquid_volumetric_flow_rate": [
                    0.03390460960124702
                ],
                "evaporator_liquid_leaving_temperature": [
                    275.37222222222226,
                    281.66851851851857,
                    287.9648148148148,
                    294.2611111111111
                ],
                "condenser_liquid_volumetric_flow_rate": [
                    0.04430383771421253
                ],
                "condenser_liquid_entering_temperature": [
                    285.9277777777778,
                    297.0388888888889,
                    308.15000000000003,
                    319.2611111111111
                ],
                "compressor_sequence_number": [
                    1,
                    2,
                    3,
                    4
                ]
            },
            "lookup_variables": {
                "input_power": [
                    40713.533644351926,
                    58845.286921495994,
                    82584.83892082528,
                    111932.18964233974,
                    49313.120245608414,
                    71274.69541690407,
                    100028.5587525225,
                    135574.71025246367,
                    57543.498812896694,
                    83170.46925209407,
                    116723.36333947851,
                    158202.18107505,
                    61968.583589435664,
                    89566.26347624647,
                    125699.36912354449,
                    170367.90053132974,
                    44652.44758852428,
                    64538.39435915163,
                    90574.67778973888,
                    122761.29788028605,
                    54047.41270965708,
                    78117.40282842024,
                    109631.77285726956,
                    148590.5227962051,
                    64811.88949243353,
                    93675.83434103685,
                    131466.83608067225,
                    178184.89471133967,
                    73879.56759006303,
                    106781.79866307,
                    149860.050033068,
                    203114.32170005693,
                    47349.17976978254,
                    68436.11496338095,
                    96044.8291833091,
                    130175.32242956698,
                    55142.22073432957,
                    79699.78309780633,
                    111852.52198596497,
                    151600.43739880552,
                    65037.55230621697,
                    94001.99598400791,
                    131924.57888652943,
                    178805.3010137815,
                    74338.63954864448,
                    107445.31810494205,
                    150791.24858939322,
                    204376.4310019979,
                    48928.64050698806,
                    70718.9878054682,
                    99248.66581668326,
                    134517.67454063322,
                    53823.14688748505,
                    77793.26032662517,
                    109176.86376091576,
                    147973.9571903568,
                    60546.78207110387,
                    87511.26331284847,
                    122815.33428651663,
                    166458.99499210838,
                    66772.78653103481,
                    96510.01596398259,
                    135444.39222914664,
                    183575.915326527
                ],
                "net_evaporator_capacity": [
                    185347.6417480746,
                    370695.2834961492,
                    556042.9252442238,
                    741390.5669922984,
                    174280.29968881537,
                    348560.59937763074,
                    522840.8990664461,
                    697121.1987552615,
                    155348.88281474123,
                    310697.76562948246,
                    466046.6484442237,
                    621395.5312589649,
                    128553.39112585236,
                    257106.78225170472,
                    385660.1733775571,
                    514213.56450340943,
                    223693.95056642828,
                    447387.90113285655,
                    671081.8516992849,
                    894775.8022657131,
                    214259.66586519373,
                    428519.33173038746,
                    642778.9975955812,
                    857038.6634607749,
                    196961.30634914423,
                    393922.61269828846,
                    590883.9190474327,
                    787845.2253965769,
                    171798.87201828012,
                    343597.74403656024,
                    515396.6160548404,
                    687195.4880731205,
                    231439.34786297116,
                    462878.6957259423,
                    694318.0435889135,
                    925757.3914518846,
                    223638.12051976126,
                    447276.2410395225,
                    670914.3615592838,
                    894552.482079045,
                    207972.8183617365,
                    415945.636723473,
                    623918.4550852096,
                    831891.273446946,
                    184443.44138889704,
                    368886.8827777941,
                    553330.3241666912,
                    737773.7655555882,
                    208583.83363770356,
                    417167.6672754071,
                    625751.5009131107,
                    834335.3345508142,
                    202415.66365251833,
                    404831.32730503666,
                    607246.990957555,
                    809662.6546100733,
                    188383.41885251825,
                    376766.8377050365,
                    565150.2565575547,
                    753533.675410073,
                    166487.09923770349,
                    332974.19847540697,
                    499461.29771311046,
                    665948.3969508139
                ],
                "net_condenser_capacity": [
                    226061.17539242652,
                    429540.57041764515,
                    638627.7641650491,
                    853322.7566346381,
                    223593.4199344238,
                    419835.2947945348,
                    622869.4578189686,
                    832695.9090077252,
                    212892.38162763792,
                    393868.2348815765,
                    582770.0117837022,
                    779597.7123340149,
                    190521.97471528803,
                    346673.0457279512,
                    511359.54250110156,
                    684581.4650347391,
                    268346.39815495256,
                    511926.2954920082,
                    761656.5294890237,
                    1017537.1001459991,
                    268307.0785748508,
                    506636.7345588077,
                    752410.7704528507,
                    1005629.18625698,
                    261773.19584157778,
                    487598.4470393253,
                    722350.7551281049,
                    966030.1201079166,
                    245678.43960834315,
                    450379.54269963026,
                    665256.6660879084,
                    890309.8097731774,
                    278788.5276327537,
                    531314.8106893232,
                    790362.8727722226,
                    1055932.7138814516,
                    278780.34125409083,
                    526976.0241373288,
                    782766.8835452488,
                    1046152.9194778505,
                    273010.3706679535,
                    509947.6327074809,
                    755843.033971739,
                    1010696.5744607276,
                    258782.08093754153,
                    476332.2008827361,
                    704121.5727560844,
                    942150.1965575861,
                    257512.4741446916,
                    487886.6550808753,
                    725000.1667297939,
                    968853.0090914475,
                    256238.81054000338,
                    482624.5876316618,
                    716423.8547184707,
                    957636.6118004301,
                    248930.20092362212,
                    464278.10101788497,
                    687965.5908440714,
                    919992.6704021813,
                    233259.88576873828,
                    429484.2144393895,
                    634905.6899422571,
                    849524.3122773409
                ],
                "oil_cooler_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "auxiliary_heat": [
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "operation_state": [
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL",
                    "NORMAL"
                ]
            }
        },
        "performance_map_standby": {
            "grid_variables": {
                "environment_dry_bulb_temperature": [
                    293.15
                ]
            },
            "lookup_variables": {
                "input_power": [
                    0.0
                ]
            }
        },
        "scaling": {
            "minimum": 0.6666666666666666,
            "maximum": 1.3333333333333333
        }
    }
}